# PLC 监控中心 · 操作手册

**适用软件**：PLC 监控中心（WPF · Modbus TCP 上位机）
**适用读者**：设备工程师、现场操作员、系统维护人员

---

## 目录

1. [软件简介](#1-软件简介)
2. [快速上手（5 分钟）](#2-快速上手5-分钟)
3. [主界面布局](#3-主界面布局)
4. [设备管理](#4-设备管理)
5. [点表（标签）配置](#5-点表标签配置)
6. [实时监控](#6-实时监控)
7. [写入值（寄存器写入）](#7-写入值寄存器写入)
8. [报警中心](#8-报警中心)
9. [数据记录](#9-数据记录)
10. [通信管理（自动重连 / 心跳）](#10-通信管理自动重连--心跳)
11. [状态速查表](#11-状态速查表)
12. [数据文件与目录](#12-数据文件与目录)
13. [常见问题（FAQ）](#13-常见问题faq)

---

## 1. 软件简介

本软件是基于 **Modbus TCP** 协议的 PLC 监控上位机，运行于 Windows（.NET 10 + WPF），主要功能：

| 功能 | 说明 |
|------|------|
| 多设备管理 | 同时连接多台 PLC，各自独立配置、独立轮询 |
| 寄存器读写 | 读功能码 01/02/03/04（自动分块合并），写功能码 05/06/0F/10 |
| 运行状态监控 | 设备在线状态、成功/失败计数、轮询耗时、连接时长实时显示 |
| 自动重连 | 断线后指数退避自动重连（3s→6s→12s…上限 30s），恢复后自动补读数据 |
| 心跳检测 | 空闲期周期性轻量读取，及时发现半开/僵死连接 |
| 数据记录 | 轮询数据自动保存为 CSV（按设备、按天分文件） |
| 报警功能 | 每标签多条阈值规则（>、<、=、≠、≥、≤ × 提示/警告/严重三级），触发→恢复→确认闭环，可声音提示 |
| 仿真模式 | 内置仿真 PLC，无需真实设备即可演示和验证全部功能 |

---

## 2. 快速上手（5 分钟）

### 2.1 启动软件

```bash
dotnet run
```

> 也可直接运行编译产物 `bin/Debug/net10.0-windows/WpfApp20.exe`。

**首次运行**会自动生成一份演示配置：

- 1 台 **仿真 PLC**（含温度/压力/电机/计数器等标签及报警规则，数据自动变化）
- 1 台**示例真机**（地址 192.168.1.10，实际不可达，用于演示通讯报警）

### 2.2 开始监控

1. 点击左侧边栏底部 **「▶ 启动全部监控」**。
2. 切换到 **「实时监控」** 页面，即可看到标签数值按轮询周期自动刷新。
3. 切换到 **「报警中心」** 页面，可观察报警的触发与恢复。

### 2.3 接入真实 PLC

1. 进入 **「设备管理」** → 点击 **「＋ 新增设备」**。
2. 填写设备名称、PLC 的 **IP 地址** 与 **端口**（默认 502）。
3. **取消勾选**「仿真设备（无需真实 PLC）」。
4. 在下方点表区域添加需要监控的寄存器/线圈（详见 [第 5 节](#5-点表标签配置)）。
5. 点击「保存」，选中该设备后点击 **「▶ 启动监控」**。

---

## 3. 主界面布局

```
┌────────────┬──────────────────────────────────────┐
│  PLC 监控中心 │                                      │
│            │                                      │
│ ▸ 设备管理   │           当前功能页面内容              │
│ ▸ 实时监控   │                                      │
│ ▸ 报警中心   │                                      │
│ ▸ 数据记录   │                                      │
│            │                                      │
│ ▶ 启动全部监控│                                      │
│ ■ 停止全部监控│                                      │
├────────────┴──────────────────────────────────────┤
│ ● 在线设备 2/3   ● 活动报警 1   数据记录位于… │ 12:00:00 │
└───────────────────────────────────────────────────┘
```

| 区域 | 说明 |
|------|------|
| 侧边栏 | 四个功能页面导航；底部为全局「启动/停止全部监控」按钮 |
| 内容区 | 当前选中页面的操作界面 |
| 状态栏 | 在线设备数、活动报警数（有报警时红点亮起）、数据目录提示、系统时钟 |

> **提示**：左下角「启动全部监控」会启动所有勾选了「启用」的设备；右侧各页面也有针对单台设备的启停按钮。

---

## 4. 设备管理

### 4.1 页面概览

设备列表以表格形式显示每台设备的核心信息：

| 列 | 说明 |
|----|------|
| 状态 | 彩色状态灯 + 文字（含义见 [第 11 节](#11-状态速查表)） |
| 设备名称 | 自定义名称 |
| IP 地址 | 主机:端口 |
| 单元号 | Modbus Unit ID |
| 连接信息 | 已连接时长 / 心跳情况 / 重连倒计时（每秒刷新） |
| 轮询周期 | 两次读取之间的间隔（ms） |
| 启用 | 勾选控制该设备是否参与「启动全部」 |
| 标签数 | 该设备监控点数量 |
| 通讯统计 | 成功/失败次数、最近一轮耗时 |
| 最近错误 | 最近一次错误信息（红色显示） |

### 4.2 新增 / 编辑设备

工具栏按钮：**「＋ 新增设备」** / **「✎ 编辑」** / **「🗑 删除」**。双击列表行也可快速进入编辑。

设备配置对话框分三个区域：

**① 基本信息**

| 字段 | 说明 | 默认值 |
|------|------|--------|
| 设备名称 | 显示用名称，随意填写 | — |
| IP 地址 | PLC 的 IP | 127.0.0.1 |
| 端口 | Modbus TCP 端口 | 502 |
| Modbus 单元号 | Unit ID，1~247 | 1 |
| 轮询周期 (ms) | 100~600000，不建议低于 200 | 1000 |
| 仿真设备 | 勾选后不建立真实连接，由内置仿真器按点表生成变化数据 | 不勾选 |

**② 通信管理（自动重连 / 心跳）**

| 字段 | 说明 | 默认值 |
|------|------|--------|
| 启用自动重连 | 断线后是否自动重试 | ✔ 开 |
| 最大重连次数 | **0 = 无限重试**；超过次数后停止并报警 | 0 |
| 重连基础延时 (ms) | 第一次重试前等待的时间，之后按 2 倍指数递增（上限 30s） | 3000 |
| 启用心跳检测 | 空闲期是否周期性探活 | ✔ 开 |
| 心跳间隔 (ms) | 心跳周期 | 5000 |
| 心跳探测线圈地址 | 心跳读取的线圈地址 | 0 |

**③ 监控点表（标签）**

见 [第 5 节](#5-点表标签配置)。

### 4.3 启动 / 停止监控

- 选中某台设备 → **「▶ 启动监控」** / **「■ 停止监控」**：只作用于该设备。
- **不选中**任何设备点击启停按钮：作用于全部已启用设备。
- 侧边栏底部的「启动/停止全部监控」始终作用于全部设备。

### 4.4 删除设备

选中设备 → 「🗑 删除」→ 确认对话框。**设备的标签配置与报警规则会一并删除，且不可恢复**，请谨慎操作。

---

## 5. 点表（标签）配置

点表定义了「读哪些地址、按什么格式解码、是否报警」。在设备编辑对话框中点击 **「＋ 添加标签」** / **「✎ 编辑」** / **「🗑 移除」**。

### 5.1 标签基本属性

| 字段 | 说明 |
|------|------|
| 标签名称 | 显示用名称，如「反应釜温度」 |
| 地址（0 基） | Modbus 协议地址。**注意是 0 起始的协议地址**，不是 PLC 组态里常见的 4x0001 偏移地址 |
| 区域（功能码） | 决定使用哪组功能码，见下表 |
| 数据类型 | 位 / 无符号16位 / 有符号16位 / 无符号32位 / 有符号32位 / 浮点32位 |
| 缩放系数 Scale | 工程量换算，见 5.3 |
| 零点偏移 Offset | 工程量换算，见 5.3 |
| 高低字交换 | 32 位类型字序 ABCD↔CDAB，见 5.4 |

**区域（功能码）对照表：**

| 区域选项 | 读 | 写 | 典型用途 |
|----------|-----|-----|----------|
| 线圈 | 0x01 | 0x05（单） / 0x0F（多） | 远程启停、阀门开关 |
| 离散输入 | 0x02 | ❌ 只读 | 按钮反馈、限位开关 |
| 输入寄存器 | 0x04 | ❌ 只读 | 模拟量输入（传感器） |
| 保持寄存器 | 0x03 | 0x06（单） / 0x10（多） | 设定值、模拟量输出 |

> 「可写」列：只有**线圈**和**保持寄存器**区域的标签才能写入。

### 5.2 地址换算示例

PLC 组态地址 → 协议地址（0 基）：

| PLC 地址 | 本软件中填写 |
|----------|--------------|
| 40001（保持寄存器 1#） | 区域=保持寄存器，地址=0 |
| 40100（保持寄存器 100#） | 区域=保持寄存器，地址=99 |
| 30001（输入寄存器 1#） | 区域=输入寄存器，地址=0 |
| 00001（线圈 1#） | 区域=线圈，地址=0 |

### 5.3 工程量缩放

显示值（工程量）= **原始值 × Scale + Offset**

例如温度传感器量程 0~1000 对应 0~100.0℃：

- Scale = `0.1`，Offset = `0`
- 原始值 567 → 显示 56.7

### 5.4 字序（高低字交换）

32 位类型（Int/UInt/Float）占用 2 个寄存器。不同 PLC 品牌的字序不同：

- 默认（ABCD）：高字在前
- 勾选交换（CDAB）：低字在前（常见于西门子等）

**判断方法**：若 Float 值显示为极小/极大异常数字（如 3.1E-41），勾选/取消「高低字交换」再观察。

### 5.5 报警规则

每个标签可配置多条规则，**任意一条满足即报警**。在标签编辑对话框的「报警规则」表格中直接编辑：

| 字段 | 说明 |
|------|------|
| 条件 | ＞、＜、＝、≠、≥、≤ |
| 阈值 | 与**显示值（工程量）**比较，即缩放换算后的值 |
| 级别 | 提示（蓝）/ 警告（黄）/ 严重（红） |
| 说明 | 报警内容文字，如「温度超上限，请检查冷却」 |
| 启用 | 临时停用某条规则而不删除 |

> 报警判断基于**工程量**而非原始值——配置阈值时请按监控页显示的数值填写。
> 设备断线会自动产生一条「严重」级通讯报警，与点表规则无关。

---

## 6. 实时监控

### 6.1 概览卡片

页面顶部四个卡片：

| 卡片 | 说明 |
|------|------|
| 在线 / 总设备 | 已连接设备数 / 全部设备数 |
| 活动报警 | 当前未恢复的报警总数 |
| 监控标签数 | 当前筛选范围内的标签总数 |
| 平均轮询耗时 | 各设备最近一轮读取耗时的平均值 |

### 6.2 标签值表格

| 列 | 说明 |
|----|------|
| 值 | 工程量；处于报警时显示为红色 |
| 报警 | 报警指示灯 + 当前报警内容 |
| 质量 | ✔=读取正常，✘=读取失败（如设备离线） |
| 更新时间 | 最近一次成功读取的时间 |
| 可写 | 线圈/保持寄存器区域显示 ✔ |

### 6.3 常用操作

| 操作 | 说明 |
|------|------|
| 设备筛选 | 顶部下拉框选择单台设备，或显示全部 |
| ↻ 立即读取 | 不等下个轮询周期，立刻读取一轮 |
| ✎ 写入值 | 对选中标签执行写操作（见第 7 节） |
| **双击标签行** | 快捷打开写值窗口 |

---

## 7. 写入值（寄存器写入）

> ⚠️ **写操作会直接改变 PLC 中的数据，可能影响现场设备动作。请确认写入目标与数值后再执行！**

操作路径：实时监控页 → 选中标签 → 「✎ 写入值」或双击行。

写值窗口说明：

1. 顶部显示标签信息和**当前值**；
2. 输入框填写的是**工程量**——软件会自动按 Scale/Offset 反算为原始值再写入；
   - 例：Scale=0.1 时输入 `56.7`，实际写入寄存器 567；
3. **位（Bool）类型**标签输入框替换为 `ON / 1` 与 `OFF / 0` 单选按钮；
4. 点击「写入」后：
   - 写入执行（线圈用 0x05/0x0F，寄存器用 0x06/0x10）；
   - **自动回读**一次，窗口底部显示执行结果（成功回显新值 / 失败显示原因）。

写入失败常见原因：标签在只读区域（离散输入/输入寄存器）、数值超出类型范围、连接中断、PLC 返回异常码。

---

## 8. 报警中心

页面分两个页签：

### 8.1 活动报警

显示所有已触发（含已恢复但未确认）的报警：

| 列 | 说明 |
|----|------|
| 触发时间 | 报警产生时刻 |
| 级别 | 彩色标签：提示（蓝）/ 警告（黄）/ 严重（红）；严重级行底色加深 |
| 报警内容 | 规则中的「说明」文字，或通讯中断信息 |
| 恢复时间 | 数值回到正常范围的时刻；未恢复显示（未恢复） |
| 确认时间 | 操作员确认的时刻；未确认显示（未确认） |

**报警生命周期：**

```
触发 ──→ 已恢复（未确认）──→ 确认后归档
   └────── 直接确认 ────────┘
```

### 8.2 操作

| 操作 | 说明 |
|------|------|
| √ 确认所选 | 确认选中的报警（可 Ctrl 多选） |
| √ 全部确认 | 一键确认全部 |
| 报警声音 | 勾选后有新报警时播放提示音 |
| 📂 打开报警日志目录 | 打开 CSV 存放目录 |

### 8.3 报警历史

「报警历史（本次会话）」页签显示本次运行以来的全部报警事件及最终状态，供事后查阅。历史持久记录见 `logs/alarms/` 目录（见第 12 节）。

---

## 9. 数据记录

### 9.1 开启与关闭

工具栏「**启用数据记录**」复选框全局控制。开启后，**每轮轮询**都会把所有标签值追加写入 CSV。

### 9.2 文件组织

- 按设备、按天分文件：`logs/data/<设备名>_<yyyyMMdd>.csv`
- 文件可直接用 Excel 打开分析

### 9.3 页面操作

| 操作 | 说明 |
|------|------|
| ↻ 刷新文件列表 | 重新扫描数据目录 |
| 左侧文件列表 | 点击选择某个 CSV 文件 |
| 右侧预览区 | 显示所选文件内容（最多前 500 行） |
| 📂 打开数据目录 | 在资源管理器中打开 |

---

## 10. 通信管理（自动重连 / 心跳）

每台设备由独立的**通信管理器**管理连接生命周期，无需人工干预。

### 10.1 自动重连

连接丢失后：

1. 立即产生一条「严重」级通讯报警；
2. 按指数退避重试：`基础延时 → 2× → 4× → 8× → …`（上限 30 秒）；
3. 重连成功：报警自动记录「恢复」，并立即补读一轮数据；
4. 若设置了最大重连次数且已超限：状态变为「重连失败」，停止重试并报警，需手动「▶ 启动监控」重新连接。

### 10.2 心跳检测

轮询周期长（或点表为空）时，TCP 连接可能"看起来在线、实际已僵死"。心跳机制在空闲期按配置间隔读取 1 个线圈探活，失败立即触发重连。

**心跳探测线圈地址**应填写 PLC 上确认可读的线圈地址（默认 0 一般可用）。

### 10.3 错误分级（为什么有的报错不重连？）

| 错误类型 | 处理方式 |
|----------|----------|
| 网络不通、连接中断、超时 | 连接级错误 → 触发重连 |
| PLC 返回 Modbus 异常码（如非法地址、非法数据值） | 操作级错误 → 仅记为失败，**不**重连（连接本身是好的，多为点表地址配错） |

### 10.4 设备状态流转

```
已断开 ──启动──→ 连接中 ──成功──→ 已连接
                    │               │
                    失败            连接丢失
                    ↓               ↓
                 重连中 ──成功──→ 已连接（补读数据）
                    │
                  超过次数上限
                    ↓
                 重连失败（等待人工启动）
```

---

## 11. 状态速查表

### 11.1 设备状态灯

| 颜色 | 状态 | 含义 |
|------|------|------|
| 🟢 绿色 | 已连接 | 正常轮询中（仿真设备显示「已连接(仿真)」） |
| 🔵 蓝色 | 连接中 | 正在建立连接 |
| 🟠 橙色 | 重连中 | 断线后自动重试中 |
| 🔴 红色 | 重连失败 | 超过最大重连次数或自动重连已关闭 |
| 🔴 红色 | 异常 | 通讯持续失败 |
| ⚪ 灰色 | 已断开 | 监控已停止 |

### 11.2 标签质量

| 显示 | 含义 |
|------|------|
| ✔ | 最近一轮读取成功 |
| ✘ | 读取失败（离线、超时、地址非法等） |

### 11.3 报警级别颜色

| 级别 | 颜色 | 建议处置 |
|------|------|----------|
| 严重 | 红色 | 立即处理（含所有通讯中断报警） |
| 警告 | 黄色 | 尽快检查 |
| 提示 | 蓝色 | 知悉即可 |

---

## 12. 数据文件与目录

所有文件位于**程序运行目录**下：

```
WpfApp20/
├── config/
│   └── appconfig.json        # 全部配置（设备/点表/报警规则/重连/心跳/开关），可直接备份
├── logs/
│   ├── data/
│   │   └── <设备名>_<yyyyMMdd>.csv    # 轮询数据（每轮一行）
│   └── alarms/
│       └── alarms_<yyyyMMdd>.csv      # 报警事件（触发/恢复/确认各记一行）
```

**备份与迁移**：只需拷贝整个 `config` 目录（及需要的历史 `logs`）到新机器相同位置即可。

---

## 13. 常见问题（FAQ）

**Q1：设备一直显示「连接中」/「重连中」？**
检查：① PLC 与电脑网络是否可达（`ping <IP>`）；② 端口是否为 502；③ PLC 侧 Modbus TCP 服务是否开启、连接数是否占满；④ 防火墙是否放行。

**Q2：连接正常，但某标签值一直是 ✘ / 报非法地址？**
多为点表地址配置错误。核对区域与 0 基地址（见 5.2）。此类错误**不会**触发重连，需修正点表。

**Q3：Float 值显示为 3.1E-41 之类的乱码？**
字序问题。编辑该标签，勾选（或取消勾选）「32 位类型高低字交换」。

**Q4：数值对但小数点位置不对？**
Scale/Offset 配置问题。记住公式：显示值 = 原始值 × Scale + Offset。

**Q5：报警没有触发？**
依次检查：① 规则是否「启用」；② 阈值是否按**工程量**填写（与监控页显示值同单位）；③ 标签读取质量是否为 ✔（读取失败不参与报警判断，但会触发通讯报警）。

**Q6：写值失败，提示异常？**
① 确认标签在可写区域（线圈/保持寄存器）；② 数值是否超出类型范围（如 UShort 写 70000）；③ 设备是否在线。写成功后窗口会自动回读并显示新值。

**Q7：重连次数用完了怎么办？**
设备状态变为「重连失败」后，在设备管理页选中该设备点击「▶ 启动监控」即可重新开始。若希望无限重试，编辑设备把「最大重连次数」设为 0。

**Q8：重启后配置会丢失吗？**
不会。所有配置实时保存于 `config/appconfig.json`，重启自动恢复。

**Q9：如何在没有 PLC 的场合演示？**
新增设备时勾选「仿真设备」。仿真器会按点表语义生成协调变化的数据（温度正弦波、计数器递增等），报警、记录等功能全部照常工作。

---

*本手册基于当前版本编写。如软件升级后界面有变化，请以实际界面为准。*
